---
run: bid-evaluation
use-case: bid-evaluation
skill-version: v1
unit: Powerline Switchgear & Systems Ltd. (RESPONSE_DOC_S2_ELECTRICAL)
verified-by: —
verified-on: —
confidence: draft
---

# Findings — Powerline Switchgear & Systems Ltd.

Source: `documents/source/RESPONSE_DOC_S2_ELECTRICAL.docx`
Twin: `actuals/bid-evaluation/RESPONSE_DOC_S2_ELECTRICAL/twin/RESPONSE_DOC_S2_ELECTRICAL/Record.md`

**"TECHNICALLY QUALIFIED WITH MAJOR DEVIATIONS - Price Bid Opened; Deviations Under
Committee Review"**


- **Eligibility** — COMPLIANT on EC-1 to EC-5, EC-7, EC-8; NON-COMPLIANT on EC-6 (OEM
  Approval) — the proposed relay OEM (Relayco Systems Pvt. Ltd.) is not on GSETCL
  Approved Vendor List Rev.14. Average annual turnover ₹54.57 Cr, 8 qualifying 132kV+
  projects, positive net worth ₹28.1 Cr, EMD conforms.
- **Price** — Final Total Bid Value (Stage 2): ₹32,60,59,217 (Final Total Base Price
  ₹27,63,21,370 + GST @ 18% ₹4,97,37,847) — no base price revision offered at Stage 2.
  The record separately notes a conforming-alternate price addendum (Siemens relay OEM +
  40kA-rated breaker) at a 6.2% increase over the quoted base price, submitted by the
  bidder "to be considered only if the non-compliant items ... are rejected by the
  Evaluation Committee" — mentioned here as the committee's working per the skill's
  handling of a normalized figure standing beside the quoted one; the quoted contract
  price above is the price.
- **Deviations** — Four, per the Deviations table: (1) Protection Relay OEM (EC-6),
  Relayco not on AVL Rev.14 — "Major — requires GSETCL approval of new vendor before
  award; risk to schedule if not pre-approved"; (2) Transformer Temperature Rise (TR-2),
  47°C/52°C offered against a 45°C/50°C requirement — "Moderate — technically acceptable
  within IS 2026 overall limits but exceeds tender-specified stricter values"; (3) 132kV
  Circuit Breaker Rating (TR-3), 31.5kA offered against a 40kA requirement — "Major — does
  not meet minimum fault level withstand requirement; not acceptable without design
  justification"; (4) Execution Schedule, 270 days offered against a 300-day base
  schedule — "Positive deviation (favorable) — subject to verification of resource
  loading feasibility."
- **Basis** — The Eligibility Compliance Statement (Section 2) records compliance on
  seven of eight criteria with one explicit non-compliance (EC-6). The Deviations table
  (Section 18) records two deviations the committee itself labels "Major," one "Moderate,"
  and one favorable. The Evaluation Committee Remarks (Section 25) independently
  characterize the bid as lowest-priced but carrying "two major, potentially disqualifying
  technical deviations ... that require Evaluation Committee adjudication before this bid
  can be considered for award" — consistent with, and adding no fact beyond, the
  eligibility and deviations record. No numeric score appears anywhere in the record.

`reports/bid-evaluation/RankingSummary/Report.md`).
