# Twin — RESPONSE_DOC_S1_ELECTRICAL.docx (committee record, embedded in the bid document)

Bidder Reference: RESPONSE_DOC_S1 | Company Name: Voltamp Grid Engineers Pvt. Ltd. |
Date of Submission: 20-Feb-2026 | Overall Status (Evaluation Committee):
"TECHNICALLY QUALIFIED - Price Bid Opened"

## 2. Eligibility Compliance Statement

| Criteria | Bidder Submission |
|---|---|
| EC-1: Average Annual Turnover (last 3 FY) | ₹58.4 Cr / ₹62.1 Cr / ₹66.8 Cr — Average: ₹62.43 Cr |
| EC-2: Relevant Experience (132kV+ substations) | 9 qualifying project(s) submitted |
| EC-3: Net Worth | ₹42.6 Cr (positive, per FY 2024-25 audited statement) |
| EC-4: Quality Certifications (ISO) | ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 — all valid, all submitted |
| EC-5: Statutory Registrations / Electrical Contractor License | Electrical Contractor License Grade A No. GJ/EC/A/2018/00312, valid to Dec 2027 |
| EC-6: OEM Approval | Transformer: TBEA Energy (India) Pvt. Ltd. — AVL Rev.14, Sl.No. 7; Breaker: Siemens Ltd. — AVL Rev.14, Sl.No. 3; Relay: Siemens (SIPROTEC 5) — AVL Rev.14, Sl.No. 2 |
| EC-8: EMD | ₹1,20,00,000 Bank Guarantee, State Bank of India, valid 220 days — CONFORMS |
| **Overall Eligibility Determination** | **COMPLIANT — all criteria (EC-1 to EC-8) met** |

## 18. Deviations from Tender Requirements

| Clause / Requirement | Deviation Stated | Evaluation Committee Assessment |
|---|---|---|
| Fire Protection System (Transformer) | Nitrogen Injection Fire Protection (NIFPS) offered as standard; Water Spray offered only as optional add-on at extra cost | Minor — acceptable, NIFPS is an equivalent/superior alternative per IS 3034; no waiver required |

## 20/21. Priced Bill of Quantities — totals

Total Bid Value (Stage 1): ₹36,08,45,770.
Final Total Base Price (Stage 2): ₹30,70,26,410 | GST @ 18%: ₹5,52,64,754 |
**Final Total Bid Value (Stage 2): ₹36,22,91,164** (minor value-engineering correction on
cable tray quantities, net price impact +0.4%).

## 25. Evaluation Committee Remarks

"Fully compliant bidder with strong, directly relevant experience portfolio (9 qualifying
132kV+ projects including 2 of 220kV class), all equipment sourced from GSETCL-approved
OEMs, and only one minor, favorable deviation. Competitively priced and technically the
most balanced offer."

No numeric technical score (out of the tender's 100-mark scale) is recorded anywhere in
this document.
