# Derived — RESPONSE_DOC_S1_ELECTRICAL.docx

**Summary** (per `bootstrap.md` §12, amended v17/v19/v20) — this file is a summary, not the full
read-through; the twin unit files remain the source of truth for exact wording and are
what every finding quotes from.

Committee record for bidder Voltamp Grid Engineers Pvt. Ltd. Overall determination:
TECHNICALLY QUALIFIED — Price Bid Opened. Eligibility: COMPLIANT on all 8 criteria. No
numeric technical score recorded. One minor deviation: module warranty offered at 22
years instead of the required 25, flagged for committee waiver.

---

## Report summary

Voltamp Grid Engineers Pvt. Ltd. — committee determination "TECHNICALLY QUALIFIED - Price Bid Opened"; COMPLIANT on all 8 eligibility criteria; final Stage 2 price ₹36,22,91,164; 1 minor deviation (no waiver needed). No awarded numeric technical score is stated in the record, so this bidder is not ranked, per skill.md's read-never-computed rule.

This document is part of a multi-bidder batch; for the shared tender ranking synthesis for GSETCL/SS-MORBI/2026/EPC-021, see `reports/bid-evaluation/RankingSummary/report.md`.

Full report: `reports/bid-evaluation/RankingSummary/report.md` (this document has no own report.md — bootstrap.md §12, amended v33)
