# Twin — RESPONSE_DOC_S2_ELECTRICAL.docx (committee record, embedded in the bid document)

Bidder Reference: RESPONSE_DOC_S2 | Company Name: Powerline Switchgear & Systems Ltd. |
Overall Status (Evaluation Committee): "TECHNICALLY QUALIFIED WITH MAJOR DEVIATIONS -
Price Bid Opened; Deviations Under Committee Review"

## 2. Eligibility Compliance Statement

| Criteria | Bidder Submission |
|---|---|
| EC-1: Average Annual Turnover (last 3 FY) | ₹51.2 Cr / ₹54.6 Cr / ₹57.9 Cr — Average: ₹54.57 Cr |
| EC-2: Relevant Experience (132kV+ substations) | 8 qualifying project(s) submitted |
| EC-3: Net Worth | ₹28.1 Cr (positive, per FY 2024-25 audited statement) |
| EC-4: Quality Certifications (ISO) | ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 — all valid, all submitted |
| EC-5: Statutory Registrations / Electrical Contractor License | Electrical Contractor License Grade A No. GJ/EC/A/2015/00187, valid to Mar 2026 |
| EC-6: OEM Approval | Transformer: TBEA Energy (India) Pvt. Ltd. — AVL Rev.14, Sl.No. 7; Breaker: Siemens Ltd. — AVL Rev.14, Sl.No. 3; Relay: Relayco Systems Pvt. Ltd. — NOT LISTED on AVL Rev.14 |
| EC-8: EMD | ₹1,20,00,000 Bank Guarantee, Bank of Baroda, valid 210 days — CONFORMS |
| **Overall Eligibility Determination** | **COMPLIANT on EC-1 to EC-5, EC-7, EC-8; NON-COMPLIANT on EC-6 (OEM Approval) — proposed relay OEM not on Approved Vendor List** |

## 18. Deviations from Tender Requirements

| Clause / Requirement | Deviation Stated | Evaluation Committee Assessment |
|---|---|---|
| Protection Relay OEM (EC-6) | Relayco Systems Pvt. Ltd. proposed for all numerical relays; not on GSETCL AVL Rev.14 | Major — requires GSETCL approval of new vendor before award; risk to schedule if not pre-approved |
| Transformer Temperature Rise (TR-2) | Guaranteed top oil rise 47°C and winding rise 52°C offered against required 45°C/50°C | Moderate — technically acceptable within IS 2026 overall limits but exceeds tender-specified stricter values |
| 132kV Circuit Breaker Rating (TR-3) | 31.5kA breaking capacity offered against required 40kA | Major — does not meet minimum fault level withstand requirement; not acceptable without design justification |
| Execution Schedule | Compressed schedule of 270 days offered against 300-day base schedule | Positive deviation (favorable) — subject to verification of resource loading feasibility |

## 20/21. Priced Bill of Quantities — totals

Final Total Base Price (Stage 2): ₹27,63,21,370 | GST @ 18%: ₹4,97,37,847 |
**Final Total Bid Value (Stage 2): ₹32,60,59,217** (no base price revision offered).
A conforming-alternate price addendum (AVL relay OEM Siemens + 40kA breaker) shows a
price increase of 6.2% over the originally quoted base price, submitted "to be
considered only if the non-compliant items ... are rejected by the Evaluation Committee."

## 25. Evaluation Committee Remarks

"Lowest quoted price among all bidders but carries two major, potentially disqualifying
technical deviations (non-AVL relay OEM, under-rated circuit breaker) that require
Evaluation Committee adjudication before this bid can be considered for award. If
deviations are not waived, the bidder's own conforming-alternate price (6.2% higher)
would apply for comparison purposes."

this document.
