# Derived — RESPONSE_DOC_S2_ELECTRICAL.docx

**Summary** (per `bootstrap.md` §12, amended v17/v19/v20) — this file is a summary, not the full
read-through; the twin unit files remain the source of truth for exact wording and are
what every finding quotes from.

Committee record for bidder Powerline Switchgear & Systems Ltd. Overall
determination: TECHNICALLY QUALIFIED WITH MAJOR DEVIATIONS. NON-COMPLIANT on EC-6 (OEM
approved-vendor list — relay not on GSETCL AVL). No numeric technical score recorded.
Four deviations logged, two assessed major.

---

## Report summary

Powerline Switchgear & Systems Ltd. — committee determination "TECHNICALLY QUALIFIED WITH MAJOR DEVIATIONS - Price Bid Opened; Deviations Under Committee Review"; COMPLIANT on 7/8 criteria, NON-COMPLIANT on EC-6; final Stage 2 price ₹32,60,59,217 (a conforming-alternate price 6.2% higher applies if the 4 deviations, 2 major, are not waived). No awarded numeric technical score is stated, so this bidder is not ranked.

This document is part of a multi-bidder batch; for the shared tender ranking synthesis for GSETCL/SS-MORBI/2026/EPC-021, see `reports/bid-evaluation/RankingSummary/report.md`.

Full report: `reports/bid-evaluation/RankingSummary/report.md` (this document has no own report.md — bootstrap.md §12, amended v33)
