# Derived — RESPONSE_DOC_S3_ELECTRICAL.docx

**Summary** (per `bootstrap.md` §12, amended v17/v19/v20) — this file is a summary, not the full
read-through; the twin unit files remain the source of truth for exact wording and are
what every finding quotes from.

Committee record for bidder Circuit Breakers India Corp. Overall determination:
DISQUALIFIED AT ELIGIBILITY SCREENING, on four independent grounds. Price bid opened for
audit-trail purposes only per the tender's standard two-envelope process; record states
the price does not enter the L1 comparison.

---

## Report summary

Circuit Breakers India Corp. — committee determination "DISQUALIFIED AT ELIGIBILITY SCREENING (Multiple Grounds)"; NON-COMPLIANT on 4 independent, each-disqualifying grounds. Its Stage 2 price (₹40,41,39,899) is recorded but explicitly excluded from the L1 comparison. Not ranked.

This document is part of a multi-bidder batch; for the shared tender ranking synthesis for GSETCL/SS-MORBI/2026/EPC-021, see `reports/bid-evaluation/RankingSummary/report.md`.

Full report: `reports/bid-evaluation/RankingSummary/report.md` (this document has no own report.md — bootstrap.md §12, amended v33)
