---
run: bid-evaluation
use-case: bid-evaluation
skill-version: v1
unit: Voltamp Grid Engineers Pvt. Ltd. (RESPONSE_DOC_S1_ELECTRICAL)
verified-by: —
verified-on: —
confidence: draft
---

# Findings — Voltamp Grid Engineers Pvt. Ltd.

Source: `documents/source/RESPONSE_DOC_S1_ELECTRICAL.docx`
Supporting: `documents/supporting/BASE_DOC_ELECTRICAL.docx`
Twin: `actuals/bid-evaluation/RESPONSE_DOC_S1_ELECTRICAL/twin/RESPONSE_DOC_S1_ELECTRICAL/Record.md`

**"TECHNICALLY QUALIFIED - Price Bid Opened"**

No numeric technical score is recorded in the record, so this opens with the committee's
own overall determination per the skill's rule for an unscored record, quoted above.

- **Eligibility** — COMPLIANT: all criteria (EC-1 to EC-8) met. Average annual turnover
  ₹62.43 Cr (against a ₹50 Cr minimum), 9 qualifying 132kV+ projects (against a minimum
  of 3), positive net worth ₹42.6 Cr, all three ISO certifications valid, transformer/
  breaker/relay OEMs all on GSETCL AVL Rev.14, EMD conforms.
- **Price** — Final Total Bid Value (Stage 2): ₹36,22,91,164 (Final Total Base Price
  ₹30,70,26,410 + GST @ 18% ₹5,52,64,754), following a minor value-engineering correction
  on cable tray quantities (net price impact +0.4%) from the Stage 1 figure of
  ₹36,08,45,770.
- **Deviations** — One: Nitrogen Injection Fire Protection (NIFPS) offered as standard
  in place of the specified Water Spray system, assessed by the committee as "Minor —
  acceptable, NIFPS is an equivalent/superior alternative per IS 3034; no waiver
  required."
- **Basis** — The Eligibility Compliance Statement (Section 2) records full compliance
  across all eight criteria with specific figures matching or exceeding every threshold
  in BASE_DOC Section 2. The Deviations table (Section 18) records exactly one deviation,
  assessed as minor and requiring no waiver. The Evaluation Committee Remarks (Section 25)
  independently characterize the bid as "fully compliant," "competitively priced," and
  "technically the most balanced offer" — consistent with the eligibility and deviations
  record rather than adding anything beyond it. No numeric score appears anywhere in the
  record to open with instead of the overall determination.

**Rank:** not computable in isolation — no numeric score was awarded to this bidder (see
`reports/bid-evaluation/RankingSummary/Report.md` for the cross-bidder ranking view,
which is likewise unable to rank on scores since none of the three bidders' records carry
one).
