---
item: Deviations
question: What deviations, if any, did the committee flag? ("None recorded" if the record states none.)
group: required
addressed: true
verdict: STATED
source: RESPONSE_DOC_S1_ELECTRICAL.docx
section: Deviations table, Section 18
cites: Deviations table, Section 18
for-document: RESPONSE_DOC_S1_ELECTRICAL
skill-version: v6
verified-by: —
verified-on: —
---

# Deviations

**What deviations, if any, did the committee flag? ("None recorded" if the record states none.)**

STATED

## What the record says

**One deviation recorded:** Nitrogen Injection Fire Protection (NIFPS) offered as
standard in place of the specified Water Spray system, assessed by the committee as
"Minor — acceptable, NIFPS is an equivalent/superior alternative per IS 3034; no waiver
required."

## Why this verdict

STATED because the committee's own assessment of the one deviation, including its
materiality classification, is quoted directly.

## Evidence

> "Minor — acceptable, NIFPS is an equivalent/superior alternative per IS 3034; no
> waiver required."
> — RESPONSE_DOC_S1_ELECTRICAL.docx, Deviations table, Section 18
