---
run: bid-evaluation
use-case: bid-evaluation
skill-version: v1
unit: Circuit Breakers India Corp. (RESPONSE_DOC_S3_ELECTRICAL)
verified-by: —
verified-on: —
confidence: draft
---

# Findings — Circuit Breakers India Corp.

Source: `documents/source/RESPONSE_DOC_S3_ELECTRICAL.docx`
Twin: `actuals/bid-evaluation/RESPONSE_DOC_S3_ELECTRICAL/twin/RESPONSE_DOC_S3_ELECTRICAL/Record.md`

**"DISQUALIFIED AT ELIGIBILITY SCREENING (Multiple Grounds)"**

own overall determination per the skill's rule for an unscored record, quoted above — a
determination without a number, per the skill, ranks nowhere.

- **Eligibility** — NON-COMPLIANT, on four independent grounds, any one of which is
  independently disqualifying per BASE_DOC Section 2: (1) EC-1, average turnover ₹46.93 Cr
  against a mandatory ₹50 Cr threshold; (2) EC-2, only 2 qualifying 132kV+ substation
  projects submitted against a required minimum of 3 (two additional 66kV/33kV-class
  projects cited by the bidder were not accepted as meeting the 132kV+ threshold); (3)
  EC-4, ISO 45001:2018 certificate scope limited to "Manufacturing," excluding "Erection &
  Commissioning Services" (a scope-extension application was in progress but no valid
  extended-scope certificate was provided before evaluation closure); (4) EC-8, EMD
  submitted ₹1,05,00,000 against a required ₹1,20,00,000 — a ₹15,00,000 shortfall left
  unrectified within the cure period.
- **Price** — Final Total Bid Value (Stage 2): ₹40,41,39,899 (Final Total Base Price
  ₹34,24,91,440 + GST @ 18% ₹6,16,48,459). Per the record itself, this price was "opened
  for comparative evaluation or award, as the bid failed Eligibility Screening (Stage 1)
  on multiple mandatory criteria and does not proceed to Technical or Price Evaluation."
- **Deviations** — Four, all eligibility-related and each independently disqualifying per
  the Deviations table: Average Turnover (EC-1) — "Major — Disqualifying"; Relevant
  Experience (EC-2) — "Major — Disqualifying"; ISO 45001:2018 Scope (EC-4) — "Major —
  Disqualifying"; EMD Amount (EC-8) — "Major — Non-responsive per GCC unless rectified
  within cure period" (not rectified).
- **Basis** — The Eligibility Compliance Statement (Section 2) records NON-COMPLIANT
  against four named criteria with the specific shortfall figure or scope gap for each.
  The Deviations table (Section 18) restates each of the same four grounds independently,
  each marked "Major — Disqualifying." The Evaluation Committee Remarks (Section 25)
  independently state rejection "on four independent grounds ... any one of which is
  independently disqualifying," and that the price, "while the highest among all three
  bids received, is recorded here for audit-trail completeness only and does not enter
  the L1 comparison" — consistent with, and adding no fact beyond, the eligibility and
  deviations record.

**Rank:** not ranked — disqualified at eligibility screening, and no numeric score was
awarded (see `reports/bid-evaluation/RankingSummary/Report.md`).
