---
item: Eligibility
question: What did the committee determine on eligibility, and — for any criterion that failed — which criterion and why, quoted from the record?
group: required
addressed: true
verdict: STATED
source: RESPONSE_DOC_S3_ELECTRICAL.docx
section: Eligibility Compliance Statement, Section 2
cites: Eligibility Compliance Statement, Section 2
for-document: RESPONSE_DOC_S3_ELECTRICAL
skill-version: v6
verified-by: —
verified-on: —
---

# Eligibility

**What did the committee determine on eligibility, and — for any criterion that failed — which criterion and why, quoted from the record?**

STATED

## What the record says

**NON-COMPLIANT, on four independent grounds**, any one of which is independently
disqualifying per BASE_DOC Section 2:

1. EC-1 — average turnover ₹46.93 Cr against a mandatory ₹50 Cr threshold.
2. EC-2 — only 2 qualifying 132kV+ substation projects submitted against a required
   minimum of 3 (two additional 66kV/33kV-class projects cited by the bidder were not
   accepted as meeting the 132kV+ threshold).
3. EC-4 — ISO 45001:2018 certificate scope limited to "Manufacturing," excluding
   "Erection & Commissioning Services" (a scope-extension application was in progress
   but no valid extended-scope certificate was provided before evaluation closure).
4. EC-8 — EMD submitted ₹1,05,00,000 against a required ₹1,20,00,000 — a ₹15,00,000
   shortfall left unrectified within the cure period.

## Why this verdict

STATED because each of the four failed criteria is individually named with the specific
shortfall or scope gap that caused the failure.

## Evidence

> EC-1 — average turnover ₹46.93 Cr against a mandatory ₹50 Cr threshold
> — RESPONSE_DOC_S3_ELECTRICAL.docx, Eligibility Compliance Statement, Section 2
