---
use-case: bid-evaluation
source-document: RESPONSE_DOC_S2_ELECTRICAL.docx
skill-version: v1 (current live version)
---

# Report — Powerline Switchgear & Systems Ltd. (RESPONSE_DOC_S2_ELECTRICAL)

Assembled from `findings/bid-evaluation/RESPONSE_DOC_S2_ELECTRICAL/Bidder.md` only.

Overall determination: **TECHNICALLY QUALIFIED WITH MAJOR DEVIATIONS - Price Bid Opened;
Deviations Under Committee Review** (no numeric score awarded). Eligibility: COMPLIANT on
seven of eight criteria; NON-COMPLIANT on EC-6 (proposed relay OEM not on the Approved
Vendor List). Final Total Bid Value (Stage 2): ₹32,60,59,217 — lowest of the three bids —
but carries two deviations the committee itself labels "Major," pending adjudication.

See

`findings/bid-evaluation/RESPONSE_DOC_S2_ELECTRICAL/Bidder.md`.
